# 4 Heat pump unit

## 4.1 Heat pump unit

| Position number | Units            | Reference to | Address | De Facto Address | Scale | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| --------------- | ---------------- | ------------ | ------- | ---------------- | ----- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|                 | on/off           |              | 3       | 4                | 1     | Reset all alarms                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| 117             | on/off           | 1            | 5       | 6                | 1     | Enable external additional heater                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 71              | on/off           |              | 7       | 8                | 1     | Enable flow switch/pressure switch                                                                                                                                                                                                                                                                                                                                                                                                                              |
|                 | on/off           | 2            | 8       | 9                | 1     | Enable tap water                                                                                                                                                                                                                                                                                                                                                                                                                                                |
|                 | on/off           | 1            | 9       | 10               | 1     | Enable heat                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|                 | on/off           | 10           | 20      | 21               | 1     | Enable brine out monitoring                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|                 | on/off           | 10           | 21      | 22               | 1     | Enable brine pump continuous operation                                                                                                                                                                                                                                                                                                                                                                                                                          |
| 36              | on/off           | 1            | 22      | 23               | 1     | Enable system circulation pump                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| 117             | on/off           | 1            | 25      | 26               | 100   | Enable additional heater only (No compressor). Requires Operation mode: Standby                                                                                                                                                                                                                                                                                                                                                                                 |
|                 | on/off           | 10           | 34      | 35               | 1     | Enable variable speed mode for condenser pump                                                                                                                                                                                                                                                                                                                                                                                                                   |
| 117             | on/off           | 10           | 35      | 36               | 1     | Enable variable speed mode for brine pump                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | on/off           |              | 39      | 40               | 1     | Enable outdoor temp dependent for external heater                                                                                                                                                                                                                                                                                                                                                                                                               |
|                 | on/off           | 10           | 42      | 43               | 1     | Enable evaporator freeze protection                                                                                                                                                                                                                                                                                                                                                                                                                             |
|                 | on/off           |              | 59      | 60               | 1     | Enable continuous operation mode for condenser pump.                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | on/off           |              | 60      | 61               | 1     | Allow current limiter to restrict external additional heater                                                                                                                                                                                                                                                                                                                                                                                                    |
|                 | on/off           |              | 61      | 62               | 1     | Allow current limiter to restrict secondary heat pump units                                                                                                                                                                                                                                                                                                                                                                                                     |
|                 | active/ inactive |              | 0       | 10001            | 1     | Alarm active, Class: A                                                                                                                                                                                                                                                                                                                                                                                                                                          |
|                 | active/ inactive |              | 1       | 10002            | 1     | Alarm active, Class: B                                                                                                                                                                                                                                                                                                                                                                                                                                          |
|                 | active/ inactive |              | 2       | 10003            | 1     | Alarm active, Class: C                                                                                                                                                                                                                                                                                                                                                                                                                                          |
|                 | active/ inactive |              | 3       | 10004            | 1     | Alarm active, Class: D - Genesis secondary                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                 | active/ inactive | 10           | 9       | 10010            | 1     | High pressure switch alarm                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                 | active/ inactive | 10           | 10      | 10011            | 1     | Low pressure level alarm                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                 | active/ inactive | 10           | 11      | 10012            | 1     | High discharge pipe temperature alarm                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                 | on/off           | 10           | 12      | 10013            | 1     | Operating pressure limit indication                                                                                                                                                                                                                                                                                                                                                                                                                             |
|                 | active/ inactive | 10           | 13      | 10014            | 1     | Discharge pipe sensor alarm                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|                 | active/ inactive | 10           | 14      | 10015            | 1     | Liquid line sensor alarm                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                 | active/ inactive | 10           | 15      | 10016            | 1     | Suction gas sensor alarm                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| 71              | active/ inactive |              | 16      | 10017            | 1     | Flow/pressure switch alarm                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                 | active/ inactive |              | 22      | 10023            | 1     | Power input phase detection alarm                                                                                                                                                                                                                                                                                                                                                                                                                               |
|                 | active/ inactive | 10           | 23      | 10024            | 1     | Inverter unit alarm                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|                 | active/ inactive | 10           | 25      | 10026            | 1     | Compressor low speed alarm                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                 | active/ inactive | 10           | 26      | 10027            | 1     | Low super heat alarm                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | active/ inactive | 10           | 27      | 10028            | 1     | Pressure ratio out of range alarm                                                                                                                                                                                                                                                                                                                                                                                                                               |
|                 | active/ inactive |              | 28      | 10029            | 1     | Compressor pressure outside envelope alarm                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                 | active/ inactive | 10           | 29      | 10030            | 1     | Brine temperature out of range alarm                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | active/ inactive | 10           | 30      | 10031            | 1     | Brine in sensor alarm                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                 | active/ inactive | 10           | 31      | 10032            | 1     | Brine out sensor alarm                                                                                                                                                                                                                                                                                                                                                                                                                                          |
|                 | active/ inactive | 10           | 32      | 10033            | 1     | Condenser in sensor alarm                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | active/ inactive | 10           | 33      | 10034            | 1     | Condenser out sensor alarm                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| 50              | active/ inactive |              | 34      | 10035            | 1     | Outdoor sensor alarm                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | active/ inactive |              | 49      | 10050            | 1     | Brine delta out of range alarm                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|                 | active/ inactive |              | 55      | 10056            | 1     | Brine in high temperature alarm                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|                 | active/ inactive |              | 56      | 10057            | 1     | Brine in low temperature alarm                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|                 | active/ inactive | 10           | 57      | 10058            | 1     | Brine out low temperature alarm                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|                 | active/ inactive |              | 66      | 10067            | 1     | Sum alarm (EM)                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|                 | active/ inactive | 10           | 75      | 10076            | 1     | Inverter unit communication alarm                                                                                                                                                                                                                                                                                                                                                                                                                               |
|                 | on/off           |              | 79      | 10080            | 1     | External relay for brine/ground water pump.                                                                                                                                                                                                                                                                                                                                                                                                                     |
|                 | active/ inactive |              | 83      | 10084            | 1     | Genesis secondary unit alarm - this specific secondary unit can't communicate with its primary unit                                                                                                                                                                                                                                                                                                                                                             |
|                 | active/ inactive |              | 84      | 10085            | 1     | Primary unit alarm - the primary has detected other primary units on the same network with a network mask that is allowing conflict. Change network settings in order to avoid problem. For instance change port number on the primary and its secondary unit.                                                                                                                                                                                                  |
|                 | active/ inactive |              | 85      | 10086            | 1     | Primary unit alarm - the primary has not detected all secondary units. Make sure that the primary/secondary settings are correct and the network mask and port and number of Genesis secondaries settings are correct.                                                                                                                                                                                                                                          |
|                 | on/off           | 10           | 86      | 10087            | 1     | Oil boost in progress                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                 | active/ inactive |              | 87      | 10088            | 1     | Tap water top sensor alarm.                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|                 | on/off           | 10           | 199     | 10200            | 1     | Compressor control signal                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | on/off           |              | 201     | 10202            | 1     | Smart Grid 1, EVU input                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|                 | on/off           |              | 202     | 10203            | 1     | External alarm input                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | on/off           |              | 204     | 10205            | 1     | Smart Grid 2                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| 117             | on/off           |              | 206     | 10207            | 1     | External additional heater control signal                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | on/off           | 10           | 210     | 10211            | 1     | Condenser pump On/off control                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|                 | on/off           | 10           | 218     | 10219            | 1     | Brine pump On/off control                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | on/off           | 1            | 219     | 10220            | 1     | External heater circulation pump control signal                                                                                                                                                                                                                                                                                                                                                                                                                 |
| 117             | on/off           | 1            | 221     | 10222            | 1     | External additional heater active                                                                                                                                                                                                                                                                                                                                                                                                                               |
|                 | on/off           | 10           | 224     | 10225            | 1     | Heat pump stopping                                                                                                                                                                                                                                                                                                                                                                                                                                              |
|                 | on/off           | 10           | 225     | 10226            | 1     | Heat pump OK to start                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                 | on/off           | 10           | 246     | 10247            | 1     | Compressor is unable to speed up                                                                                                                                                                                                                                                                                                                                                                                                                                |
|                 |                  | 10           | 4       | 30005            | 100   | Compressor available gears \*3                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|                 | rpm              | 10           | 5       | 30006            | 1     | Compressor speed                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| 117             | %                | 1            | 6       | 30007            | 100   | External additional heater: Current demand (%) (EM)                                                                                                                                                                                                                                                                                                                                                                                                             |
|                 | °C               | 10           | 7       | 30008            | 100   | Discharge pipe temperature                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                 | °C               | 10           | 8       | 30009            | 100   | Condenser in temperature                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                 | °C               | 10           | 9       | 30010            | 100   | Condenser out temperature                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | °C               | 10           | 10      | 30011            | 100   | Brine in temperature                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | °C               | 10           | 11      | 30012            | 100   | Brine out temperature                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| 50              | °C               |              | 13      | 30014            | 100   | Outdoor temperature                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|                 |                  | 5            | 36      | 30037            | 1     | Cooling season integral value                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|                 | %                | 10           | 39      | 30040            | 100   | Condenser circulation pump speed (%)                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | %                | 10           | 44      | 30045            | 100   | Brine circulation pump speed (%)                                                                                                                                                                                                                                                                                                                                                                                                                                |
|                 | h                | 10           | 48      | 30049            | 1     | Compressor operating hours (MSB)                                                                                                                                                                                                                                                                                                                                                                                                                                |
|                 | h                | 10           | 49      | 30050            | 1     | Compressor operating hours (LSB)                                                                                                                                                                                                                                                                                                                                                                                                                                |
| 117             | h                | 1            | 52      | 30053            | 1     | External additional heater operating hours (MSB)                                                                                                                                                                                                                                                                                                                                                                                                                |
| 117             | h                | 1            | 53      | 30054            | 1     | External additional heater operating hours (LSB)                                                                                                                                                                                                                                                                                                                                                                                                                |
|                 | %                | 10           | 54      | 30055            | 100   | Compressor speed percent                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                 | enum             |              | 55      | 30056            | 1     | Currently running: Second prioritised demand \*1                                                                                                                                                                                                                                                                                                                                                                                                                |
|                 | enum             |              | 56      | 30057            | 1     | Currently running: Third prioritised demand \*1                                                                                                                                                                                                                                                                                                                                                                                                                 |
|                 |                  | 10           | 60      | 30061            | 1     | Compressor temporarily blocked, (start restriction timer)                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 |                  | 10           | 61      | 30062            | 100   | Compressor current gear                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|                 | enum             |              | 62      | 30063            | 1     | Queued demand, first priority \*1                                                                                                                                                                                                                                                                                                                                                                                                                               |
|                 | enum             |              | 63      | 30064            | 1     | Queued demand, second priority \*1                                                                                                                                                                                                                                                                                                                                                                                                                              |
|                 | enum             |              | 64      | 30065            | 1     | Queued demand, third priority \*1                                                                                                                                                                                                                                                                                                                                                                                                                               |
|                 | enum             |              | 65      | 30066            | 1     | Queued demand, fourth priority \*1                                                                                                                                                                                                                                                                                                                                                                                                                              |
|                 | enum             |              | 66      | 30067            | 1     | Queued demand, fifth priority \*1                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 317             | step             |              | 67      | 30068            | 1     | Active step internal immersion heater                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                 | enum             |              | 82      | 30083            | 1     | Current Smart Grid mode \*4                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| 62              |                  |              | 121     | 30122            | 10    | Room temperature sensor                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|                 | °C               | 10           | 122     | 30123            | 100   | Bubble point, high pressure temperature                                                                                                                                                                                                                                                                                                                                                                                                                         |
|                 | °C               | 10           | 123     | 30124            | 100   | Dew point, high pressure temperature                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | °C               | 10           | 124     | 30125            | 100   | Dew point, low pressure temperature                                                                                                                                                                                                                                                                                                                                                                                                                             |
|                 | K                | 10           | 125     | 30126            | 100   | Superheat temperature                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                 | K                | 10           | 126     | 30127            | 100   | Sub cooling temperature                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|                 | bar(g)           | 10           | 127     | 30128            | 100   | Low pressure side, pressure (bar(g))                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | bar(g)           | 10           | 128     | 30129            | 100   | High pressure side, pressure (bar(g))                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                 | °C               | 10           | 129     | 30130            | 100   | Liquid line temperature                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|                 | °C               | 10           | 130     | 30131            | 100   | Suction gas temperature                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|                 |                  | 1            | 131     | 30132            | 1     | Heating season integral value                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|                 | kW               |              | 157     | 30158            | 100   | Current power output of the heat pump unit                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                 | kW               |              | 158     | 30159            | 100   | Current consumed power of the heat pump unit                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                 |                  |              | 311     | 30312            | 1     | Control software version: Major                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|                 |                  |              | 312     | 30313            | 1     | Control software version: Minor                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|                 |                  |              | 313     | 30314            | 1     | Control software version: Micro                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|                 | %                |              | 315     | 30316            | 100   | Expansion valve opening degree                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|                 | °C               |              | 319     | 30320            | 1     | Inverter temperature                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 |                  | 1            | 26      | 40027            | 1     | Minimum allowed gear in heating \*3                                                                                                                                                                                                                                                                                                                                                                                                                             |
|                 |                  | 1            | 27      | 40028            | 1     | Maximum allowed gear in heating \*3                                                                                                                                                                                                                                                                                                                                                                                                                             |
|                 |                  | 1            | 61      | 40062            | 1     | Gear shift delay heating                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                 | °C               | 10           | 67      | 40068            | 100   | Brine in high alarm limit                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | °C               | 10           | 68      | 40069            | 100   | Brine in low alarm limit                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                 | °C               | 10           | 69      | 40070            | 100   | Brine out low alarm limit                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | K                | 10           | 70      | 40071            | 100   | Brine max delta limit                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| 117             |                  | 1            | 75      | 40076            | 1     | External additional heater start (PID sum)                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                 | %                | 10           | 76      | 40077            | 100   | Condenser pump lowest allowed speed (%)                                                                                                                                                                                                                                                                                                                                                                                                                         |
|                 | %                | 10           | 77      | 40078            | 100   | Brine pump lowest allowed speed (%)                                                                                                                                                                                                                                                                                                                                                                                                                             |
| 117             |                  | 1            | 78      | 40079            | 100   | External additional heater stop (PID sum)                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                 | %                | 10           | 79      | 40080            | 100   | Condenser pump highest allowed speed (%)                                                                                                                                                                                                                                                                                                                                                                                                                        |
|                 | %                | 10           | 80      | 40081            | 100   | Brine pump highest allowed speed (%)                                                                                                                                                                                                                                                                                                                                                                                                                            |
|                 | %                | 10           | 81      | 40082            | 100   | Condenser pump standby speed (%)                                                                                                                                                                                                                                                                                                                                                                                                                                |
|                 | %                | 10           | 82      | 40083            | 100   | Brine pump standby speed (%)                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                 | enum             |              | 117     | 40118            | 1     | Outdoor temperature source, is an enumeration where 0 = designated PT1000 sensor located on BM-card. 1 = BMS register 40119 (De Facto). When the source is BMS the outdoor temperature alarm is automatically removed when the sensor data is valid. If no valid sensor data is present the heat pump will use its designated PT1000 sensor and if that sensor is missing the heat pump will use 0 degrees C as a fallback value.                               |
|                 | °C               |              | 118     | 40119            | 100   | Outdoor temperature sensor, this register will be the source of the outdoor temperature given that BMS-address 40118 is set to 1. The valid range of the temperature is between -50 to 200 degrees C. If this register is not updated with a new temperature within 12 hours or the value is outside the valid range, the fallback logic will be triggered stated in description of BMS register 40118. This signal is automatically filtered in the heat pump. |
|                 | A                |              | 119     | 40120            | 1     | Maximum phase current                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|                 | A                |              | 120     | 40121            | 1     | Compressor current hysteresis                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|                 | °C               | 1            | 304     | 40305            | 100   | External heater outdoor temp limit                                                                                                                                                                                                                                                                                                                                                                                                                              |
| 317             | enum             |              | 321     | 40322            | 1     | Enabled immersion heater \*7                                                                                                                                                                                                                                                                                                                                                                                                                                    |
